# V1.2 硬件证据与实机验收

本文保留V1.2历史证据。V1.3引脚、已修正的HS网表连接及硬件制动支路见 [V1.3迁移与验收](v13_migration.md)。下述旧版缺陷不是V1.3当前网表结论；两个版本都未完成实体制动验收。

本次完成软件及主机验证。**没有烧录、上电驱动电机、测量波形或修改电路。**
下列实机验收项均为“实机待验证”，没有任何一项标记“实机通过”。

## 核对依据

2026-10-04 会话内读取在线 EasyEDA 工程“无轨迹电机控制板V1.2”的原理图制造网表与 PCB 网表：

- 工程 UUID：`10667f77e6e469a269fbe71ea77407b23491a4433e5c6047f82ba1a2514c7ddb`。
- PCB UUID：`493f9c83e05d109e`。
- 主控原理图：`534e7a17dcd99bc2`；制动原理图：`d4e4cffb33bc7b62`。
- 对照本地 `ProPrj_无轨迹电机控制板V1.2_2026-09-29.epro`，SHA256：
  `5df10e1a3c5108de99a29808f08181f27bd0d6946bbc46a2e95c9f716e34dd74`。
- HX711：AVIA 原厂数据手册，[原文件](https://e2e.ti.com/cfs-file/__key/communityserver-discussions-components-files/73/HX711.pdf)，另有本地 `ADC-HX711pdf.pdf`。
- CH394Q：本地 `D:\00-电机控制V1.0\测试版\芯片资料\以太网通讯-CH394Q.pdf`，WCH CH394Q DS1 V1.2。不是 CH395 指令协议。

以上是本次读取时的证据。之后的在线设计变化须重新导出网表核对。

| 已核对项 | 固件采用值 | 仍须实测 |
|---|---|---|
| M0 相电流 | R38/R39=0.5 mΩ；PC0=B、PC1=C；原生 DRV8301 自动增益选择 | 电阻容差、相序、采样正负极性、零偏、满量程 |
| 母线 | R50=18 kΩ、R51=1 kΩ，倍率19 | 实测分压及欠压/过压阈值 |
| MCU 时钟 | STM32F405RGT6，HSE8 MHz，系统168 MHz | 晶振与时钟精度、采样期限 |
| 以太网晶振 | CH394Q 的25 MHz | 不能误用为 MCU HSE |
| STOP | PA7，光耦导通拉低，R18=1 kΩ上拉 | NC/NO 接法、停止有效电平、断线行为 |
| NTC | 上臂10 kΩ NTC、下臂3.3 kΩ、节点2.2 µF；PC5/PA5 | 型号、B值或R/T曲线、温度标定和阈值 |

## 制动硬件阻断项

在线原理图与 PCB 两份网表均显示：U12（UCC27211）的 HS 引脚4位于 `G_HS`，连接自举电容 C80；
功率半桥中点位于 `$5N34`，连接 Q19/Q20 源极、Q15/Q16 漏极和 U14-1。
当前没有发现这两条网相连或 NetTie 记录。

应由硬件负责人复核器件引脚、图纸和实际 PCB，使驱动器 HS 参考连接到正确的半桥中点，再进行受控验收。
这不是通过固件 PWM 极性就能解决的问题。本任务没有改电路，也没有把再生制动标记为可用。
板级保留的 `DEFAULT_BRAKE_RESISTANCE=2.0` 是结构兼容占位值，不代表真实电阻或功率配置。

## 固件默认锁定

锁定定义在 `Firmware/Rehab/platform/commissioning.hpp`：

- 制动 HS 连接、制动电阻及回生、电流极性、电机/编码器参数、时序验收均为 false。
- `stop_active_level=-1`，未知电平不会被假装成有效的安全配置。
- NTC B 值、温度阈值、母线阈值未填写。
- 所有交付构建的 `REHAB_REAL_MOTOR=0`。

只有编译开关和全部硬件声明同时满足，平台准入才可能为真；Motor::arm、PWM 提交和轴状态入口仍逐次检查故障锁存。
这些确认项不能通过 Fibre 属性、业务配置或 Flash 中的旧轴参数修改。
运行期应用配置仅存 RAM，重启后要重新下发；V1.2 原生 NVM 版本 `0x1201` 拒绝原板 `0x0001` 双轴配置。
原板版本不变。不可把历史 axis1 参数复制到 V1.2 当作已验证参数。

后续授权的实机工作应先形成硬件验收记录，再单独审查 `commissioning.hpp` 和生产构建设置。
本次脚本不提供自动解锁或烧录步骤。

## 实机验收记录模板

每项填写日期、板号/版本、镜像 SHA256、仪器、操作人、原始数据路径、限值、结果；未填写时维持锁定。

| 项目 | 合格依据与需记录内容 | 当前状态 |
|---|---|---|
| STOP 回路 | 确认常闭/常开；正常/停止/断线电平；任意任务负载下锁存与失能延迟；不能只凭光耦低电平判断 | 实机待验证 |
| 栅极及失能 | 电机断开、受限供电，确认 TIM8 无外部PWM、M0门极失能状态及实际截止时间 | 实机待验证 |
| 制动 HS | 网表与实体连通核对、驱动供电/自举参考正确 | 实机待验证 |
| 制动与回生 | 电阻实际阻值/功率/温升，母线吸收能力和过压响应，限定回生工况 | 实机待验证 |
| 电流采样 | B/C极性、零偏、增益、饱和、相序；示波器同步原生ADC触发 | 实机待验证 |
| 电机 | 750 W仅为额定功率；需电阻/电感/极对数/转矩常数、最大电流/速度、校准记录 | 实机待验证 |
| 编码器 | ABZ电平、AB方向、PPR与CPR定义（四倍频关系）、Z用途及安装在电机/卷筒/传动端的位置 | 实机待验证 |
| 机械 | 卷筒有效半径范围、减速比、效率、绳方向、零点、软/硬行程、滑移及极限力 | 实机待验证 |
| HX711 | 10/80SPS样本间隔、PD_SCK高/低脉宽、25脉冲后DOUT回高；控制中断抢占下仍符合原厂时序 | 实机待验证 |
| 力标定 | 空载去皮、已知砝码、多点线性/重复性、符号、饱和及断线/卡死；记录标定比例和零点 | 实机待验证 |
| NTC | 料号/曲线、两路温度实测比对、开短路、降额/停机阈值及滤波延迟 | 实机待验证 |
| SPI3 | DRV优先级、模式切换、DMA错误/超时/迟到IRQ、网络满载下DRV事务时延 | 实机待验证 |
| CH394Q | 实装CHIPV、静态IPv4、链路抖动、断连重连、单TCP客户端及包吞吐 | 实机待验证 |
| 实时资源 | 控制/采样ISR完整WCET、HX单高脉冲最长关中断、SPI IRQ最长占用、任务栈最低余量和启动后堆 | 实机待验证 |
| 训练保护 | 从低力开始验证方向、限力/限速/行程、PAUSE卸力、STOP失能、超时、断连、清错不重启 | 实机待验证 |
| 主动回程 | 另行明确授权；验证独立回程力/速度/行程/超时，默认保持关闭 | 实机待验证 |
| 补偿 | 独立辨识摩擦/粘性/惯性，验证限幅、符号、噪声，默认保持关闭 | 实机待验证 |

主机模型证明软件对模拟反馈的行为，不能替代以上物理验收。资源诊断中的周期峰值和栈余量必须在真实设备上读取后才算测量结果。
